"StationName,CliftonSchools_Pkg1_Jace2"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N312_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Device,BacnetNetwork,MstpTrunk1,UV_N313_EF,1000:08,device:100008 config,,,,,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,DaTemp,control:NumericPoint,75.52 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,SpaceTemp,control:NumericPoint,70.84 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,SpaceHumidity,control:NumericPoint,44.89 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,SpaceCO2,control:NumericPoint,398.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,21.84 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,EF,EFanSpdSig,control:NumericWritable,30.04 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N313_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk1,UV_N314_EF,1000:09,device:100009 config,,,,,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,DaTemp,control:NumericPoint,78.24 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,SpaceTemp,control:NumericPoint,73.61 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,SpaceHumidity,control:NumericPoint,40.65 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,SpaceCO2,control:NumericPoint,414.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,26.25 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N314_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,1000:0a,device:100010 config,,,,,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,72.26 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,70.50 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,41.77 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,395.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,18.59 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Network,OprModeShare,control:EnumPoint,Cool {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,30.74 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N315_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Device,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,1000:0b,device:100011 config,,,,,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,76.46 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,72.53 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,41.59 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,417.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,35.36 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk1,UV_N316_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk2,ERU_A28            ,2000:17,device:20023 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,71.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Space Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,74.70,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Space Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Space Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Space Temperature,OutOfRangeAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Space Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Space Humidity,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Space Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Carbon Dioxide,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Carbon Dioxide,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Carbon Dioxide,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Humidity,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Wetbulb,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Wetbulb,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Wetbulb,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Airflow,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Desired Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Desired Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Economizer Feedback Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Economizer Feedback Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Economizer Feedback Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Return Damper Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Return Damper Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Return Damper Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Return Bypass Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Return Bypass Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Return Bypass Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Modulating Cooling Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Modulating Cooling Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Modulating Cooling Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Modulating Heat Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Modulating Heat Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Modulating Heat Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Enthalpy,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Outdoor Air Enthalpy,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A1 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A1 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A2 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A2 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A1 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A1 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A2 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A2 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A1 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A1 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A2 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A2 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A1 Discharge Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,A1 Discharge Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Occupied Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Occupied Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Occupied Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Occupied Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,68.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Occupied Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Occupied Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Mode Select Deadband,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Mode Select Deadband,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Unoccupied Cooling Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Unoccupied Cooling Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Unoccupied Cooling Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Unoccupied Heating Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Unoccupied Heating Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Unoccupied Heating Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,120.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Supply Air Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Warm-Up Target Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Warm-Up Target Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Warm-Up Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,100.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Warm-Up Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Cool-Down Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Cool-Down Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Mechanical Cooling Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,50.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Mechanical Cooling Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Mechanical Heating Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,90.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Mechanical Heating Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Economizer Enable Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Economizer Enable Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Economizer Enable Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Minimum Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Minimum Economizer Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Minimum Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Minimum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,900.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A28            ,,,Minimum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
