"StationName,CliftonSchools_Pkg1_Jace2"
"Point,BacnetNetwork,MstpTrunk2,ERU_A26  ,,,Space Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A26  ,,,Space Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A26  ,,,Space Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk2,ERU_A26  ,,,Space Temperature,OutOfRangeAlarmExt,alarm:AlarmSourceExt,N/A,""{fault,alarm,unackedAlarm}"""
"Device,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,4000:0b,device:400011 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,70.24 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,""69.16 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,33.80 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,402.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,25.99 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3A_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,4000:0a,device:400010 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,69.56 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,""69.16 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,77.59 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,402.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,26.07 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,""69.16 {alarm,unackedAlarm} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Overrides,Ov_SpaceHumidity,control:NumericWritable,33.80 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Overrides,Ov_SpaceCO2,control:NumericWritable,402.00 {unackedAlarm} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,50.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L3B_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,4000:08,device:400008 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,DaTemp,control:NumericPoint,78.08 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,SpaceTemp,control:NumericPoint,72.72 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,SpaceHumidity,control:NumericPoint,76.30 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,SpaceCO2,control:NumericPoint,403.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,FrzStat,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Outputs,OaDmprCtrl,control:NumericWritable,35.94 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Overrides,Ov_SpaceTemp,control:NumericWritable,72.72 {unackedAlarm} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Overrides,Ov_SpaceHumidity,control:NumericWritable,41.27 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Overrides,Ov_SpaceCO2,control:NumericWritable,403.00 {unackedAlarm} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Network,OprModeShare,control:EnumPoint,Cool {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,Monitoring,FrzstatLatch,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,FTR,FtrOccZNTSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4A_FTR,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Device,BacnetNetwork,MstpTrunk4,UV_L4B,4000:07,device:400007 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,DaTemp,control:NumericPoint,78.22 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,SpaceTemp,control:NumericPoint,72.72 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,SpaceHumidity,control:NumericPoint,41.27 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,SpaceCO2,control:NumericPoint,403.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,FrzStat,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Outputs,OaDmprCtrl,control:NumericWritable,23.66 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L4B,,,Monitoring,FrzstatLatch,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Device,BacnetNetwork,MstpTrunk4,UV_L5_FTR,4000:06,device:400006 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,DaTemp,control:NumericPoint,77.12 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,SpaceTemp,control:NumericPoint,72.92 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,SpaceHumidity,control:NumericPoint,67.08 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,SpaceCO2,control:NumericPoint,392.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Outputs,OaDmprCtrl,control:NumericWritable,24.83 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Network,OprModeShare,control:EnumPoint,Cool {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,FTR,Ov_FTRZnTemp,control:NumericWritable,72.92 {unackedAlarm} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L5_FTR,,,FTR,L5A_FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk4,UV_L6A_EF,4000:02,device:400002 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,DaTemp,control:NumericPoint,66.87 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,SpaceTemp,control:NumericPoint,""68.45 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,SpaceHumidity,control:NumericPoint,34.37 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,SpaceCO2,control:NumericPoint,391.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,26.22 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,69.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6A_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk4,UV_L6B_EF,4000:01,device:400001 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,DaTemp,control:NumericPoint,67.95 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,SpaceTemp,control:NumericPoint,""68.46 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,SpaceHumidity,control:NumericPoint,69.29 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,SpaceCO2,control:NumericPoint,391.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
