"StationName,CliftonSchools_Pkg1_Jace2"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,26.28 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,""68.45 {alarm,unackedAlarm} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Overrides,Ov_SpaceHumidity,control:NumericWritable,34.37 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Overrides,Ov_SpaceCO2,control:NumericWritable,391.00 {unackedAlarm} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,69.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,EF,EFanSpdSig,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L6B_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk4,UV_L7A_EF,4000:04,device:400004 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,DaTemp,control:NumericPoint,71.23 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,SpaceTemp,control:NumericPoint,""69.66 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,SpaceHumidity,control:NumericPoint,38.25 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,SpaceCO2,control:NumericPoint,408.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,22.45 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,EF,EFanSpdSig,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7A_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk4,UV_L7B_EF,4000:03,device:400003 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,DaTemp,control:NumericPoint,69.90 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,SpaceTemp,control:NumericPoint,""69.66 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,SpaceHumidity,control:NumericPoint,74.07 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,SpaceCO2,control:NumericPoint,408.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,22.30 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,""69.66 {alarm,unackedAlarm} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Overrides,Ov_SpaceHumidity,control:NumericWritable,38.25 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Overrides,Ov_SpaceCO2,control:NumericWritable,408.00 {unackedAlarm} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,EF,EFanSpdSig,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L7B_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk4,UV_L8_FTR,4000:05,device:400005 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,DaTemp,control:NumericPoint,72.67 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,SpaceTemp,control:NumericPoint,70.83 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,SpaceHumidity,control:NumericPoint,73.17 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,SpaceCO2,control:NumericPoint,405.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Outputs,OaDmprCtrl,control:NumericWritable,29.32 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,FTR,Ov_FTRZnTemp,control:NumericWritable,69.65 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_L8_FTR,,,FTR,FTR_VlvCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk4,UV_G21_EF,4000:0c,device:400012 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,DaTemp,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,SpaceTemp,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,SpaceHumidity,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,SpaceCO2,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,FrzStat,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,CFSAlm,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,GpsSts,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,0.00 {ok} invalidInSwitch,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,Add,kitControl:Add,3.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,Subtract,kitControl:Subtract,nan {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,0.00 {ok} invalidInSwitch,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Inputs,DxCallForFan,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Outputs,VRVEnable,control:BooleanWritable,""false {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Outputs,HWVlvSig,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,""0 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,DaTempSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,OccClgSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,OccHtgSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,""false {down,stale} @ 10"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,""0 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,""0 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,""false {down,stale} @ 10"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,""false {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Setpoints,MinPosAtHiCO2Lvl,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Network,Schedule,control:BooleanWritable,""false {down,stale} @ 16"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Network,OaTemp,control:NumericWritable,""0.00 {down,stale} @ 10"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Network,HWSEnable,control:BooleanWritable,""false {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Network,OSS,control:BooleanWritable,""false {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Network,OprModeShare,control:EnumPoint,""0 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Monitoring,EffOcc,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Monitoring,EffHeatSP,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Monitoring,EffCoolSP,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,EF,EFanCmd,control:BooleanWritable,""false {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,EF,EFanSpdSig,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk4,UV_G21_EF,,,EF,EFanSts,control:BooleanPoint,""false {down,stale}"","
"Device,BacnetNetwork,MstpTrunk4,UV_G21A_EF,4000:0d,device:400013 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,DaTemp,control:NumericPoint,77.98 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,SpaceTemp,control:NumericPoint,75.33 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,SpaceHumidity,control:NumericPoint,61.71 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,SpaceCO2,control:NumericPoint,399.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,FrzStat,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,28.93 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Setpoints,MinPosAtHiCO2Lvl,control:NumericWritable,40.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Network,OprModeShare,control:EnumPoint,Cool {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,EF,EFanSpdSig,control:NumericWritable,80.82 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,UV_G21A_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Device,BacnetNetwork,MstpTrunk4,EF_CP5,4000:09,device:400009 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Inputs,EFanL1_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Inputs,EFanL2_Sts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Inputs,EFanL5_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Inputs,EFanG2_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Inputs,EFanG3_Sts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Outputs,EFanL1_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Outputs,EFanL2_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Outputs,EFanL5_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Outputs,EFanG2_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Outputs,EFanG3_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Outputs,EFanL1_SpdSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Outputs,EFanL2_SpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Outputs,EFanL5_SpdSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Overrides,Ov_EFanG3_Sts,control:EnumWritable,0 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Overrides,Ov_EFanL2_Sts,control:EnumWritable,0 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Overrides,Ov_EFanL5_Sts,control:EnumWritable,0 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Overrides,Ov_EFanG2_Sts,control:EnumWritable,0 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Overrides,Ov_EFanL1_Sts,control:EnumWritable,0 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Setpoints,SystemEnab1e,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Setpoints,EFanL1SpdSP,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Setpoints,EFanL2SpdSP,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Setpoints,EFanL5SpdSP,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Setpoints,EFAlmDlyHys,control:NumericWritable,300.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L7A_EffSysEn,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L7A_EffOcc,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L6A_EffSysEn,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L6A_EffOcc,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L4A_EffSysEn,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L4A_EffOcc,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,Schedule,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L4A_SFSts,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L6A_SFSts,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,UV_L7A_SFSts,control:BooleanWritable,false {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Network,EF_Schedule,schedule:BooleanSchedule,false {ok},{ok}"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Monitoring,EF_Enable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Monitoring,EFanL1_Alm,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Monitoring,EFanL2_Alm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Monitoring,EFanL5_Alm,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Monitoring,EFanG2_Alm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Monitoring,EFanG3_Alm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,EF_CP5,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Device,BacnetNetwork,MstpTrunk4,CP7,4000:0e,device:400014 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,CP7,,,Inputs,FTRG19_ZnTemp,control:NumericPoint,74.19 {ok},"
"Point,BacnetNetwork,MstpTrunk4,CP7,,,Inputs,FTRG17_ZnTemp,control:NumericPoint,74.76 {ok},"
"Point,BacnetNetwork,MstpTrunk4,CP7,,,Inputs,CO_Sensor_GS1,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,CP7,,,Inputs,NO2_Sensor_GS2,control:NumericPoint,0.00 {ok},"
