"StationName,CliftonSchools_Pkg1_Jace2"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,DaTemp,control:NumericPoint,73.27 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,SpaceTemp,control:NumericPoint,70.87 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,SpaceHumidity,control:NumericPoint,41.91 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,SpaceCO2,control:NumericPoint,401.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Outputs,OaDmprCtrl,control:NumericWritable,8.66 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217A,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Device,BacnetNetwork,MstpTrunk5,UV_N218_FTR,5000:09,device:500009 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,DaTemp,control:NumericPoint,72.56 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,SpaceTemp,control:NumericPoint,""70.58 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,SpaceHumidity,control:NumericPoint,48.27 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,SpaceCO2,control:NumericPoint,423.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Outputs,OaDmprCtrl,control:NumericWritable,25.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,FTR,FTR_VlvCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N218_FTR,,,EF,AO_EFanSpdSig,control:NumericWritable,30.00 {overridden} @ 8,"
"Device,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,5000:13,device:500019 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,73.25 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,70.93 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,40.80 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,405.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,11.38 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N116_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N114_EF,5000:12,device:500018 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,DaTemp,control:NumericPoint,74.80 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,SpaceTemp,control:NumericPoint,71.25 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,SpaceHumidity,control:NumericPoint,43.10 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,SpaceCO2,control:NumericPoint,403.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,FrzStat,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,36.74 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N114_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N112_EF,5000:11,device:500017 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,DaTemp,control:NumericPoint,75.22 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,SpaceTemp,control:NumericPoint,70.88 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,SpaceHumidity,control:NumericPoint,42.89 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,SpaceCO2,control:NumericPoint,395.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,21.95 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N112_EF,,,EF,EFanSpdSig,control:NumericWritable,100.00 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N110_EF,5000:10,device:500016 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,DaTemp,control:NumericPoint,72.28 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,SpaceTemp,control:NumericPoint,70.95 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,SpaceHumidity,control:NumericPoint,40.05 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,SpaceCO2,control:NumericPoint,395.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,73.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,Add,kitControl:Add,73.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,Subtract,kitControl:Subtract,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,22.33 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Monitoring,EffOcc,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Monitoring,EffHeatSP,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Monitoring,EffCoolSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,EF,EFanSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,EF,EFanCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N110_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N108_EF,5000:0f,device:500015 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,DaTemp,control:NumericPoint,73.69 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,SpaceTemp,control:NumericPoint,72.02 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,SpaceHumidity,control:NumericPoint,40.81 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,SpaceCO2,control:NumericPoint,399.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,6.20 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
