"StationName,CliftonSchools_Pkg1_Jace2"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Network,OprModeShare,control:EnumPoint,Cool {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N108_EF,,,EF,EFanSpdSig,control:NumericWritable,60.83 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,5000:14,device:500020 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,61.81 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,""64.25 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,52.65 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,419.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,35.20 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,FTR,FTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,35.13 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N117_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N115_EF,5000:15,device:500021 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,DaTemp,control:NumericPoint,71.62 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,SpaceTemp,control:NumericPoint,""69.46 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,SpaceHumidity,control:NumericPoint,49.52 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,SpaceCO2,control:NumericPoint,392.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,38.13 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,EF,EFanSpdSig,control:NumericWritable,96.73 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N115_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N113_EF,5000:16,device:500022 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,DaTemp,control:NumericPoint,58.25 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,SpaceTemp,control:NumericPoint,""64.26 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,SpaceHumidity,control:NumericPoint,53.01 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,SpaceCO2,control:NumericPoint,403.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,5.28 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,EF,EFanSpdSig,control:NumericWritable,62.11 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N113_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N111_EF,5000:17,device:500023 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,DaTemp,control:NumericPoint,65.72 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,SpaceTemp,control:NumericPoint,""64.63 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,SpaceHumidity,control:NumericPoint,47.70 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,SpaceCO2,control:NumericPoint,403.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,4.40 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,EF,EFanSpdSig,control:NumericWritable,95.60 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N111_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,5000:18,device:500024 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,64.85 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,""63.81 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,58.30 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,406.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,17.08 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,FTR,GirlsFTRZnTemp,control:NumericPoint,69.87 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N109_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,5000:19,device:500025 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,65.39 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,""64.91 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,52.87 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,403.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,28.80 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
