"StationName,CliftonSchools_Pkg1_Jace2"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,FTR,BoysFTRZnTemp,control:NumericPoint,71.14 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N107_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,5000:0a,device:500010 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,73.46 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,71.08 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,42.69 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,398.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,13.15 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Network,OprModeShare,control:EnumPoint,Cool {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,FTR,GkrlsFTRZnTemp,control:NumericPoint,+inf {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_N217_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_A2_EF,5000:1b,device:500027 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,DaTemp,control:NumericPoint,74.82 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,SpaceTemp,control:NumericPoint,72.54 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,SpaceHumidity,control:NumericPoint,63.99 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,SpaceCO2,control:NumericPoint,390.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,19.72 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A2_EF,,,EF,EFanSpdSig,control:NumericWritable,0.00 {stale} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,5000:1c,device:500028 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,77.79 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,73.90 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,66.13 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,403.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,23.84 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,FTR,FTRZnTemp,control:NumericPoint,+inf {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A3_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_A4_FTR,5000:1a,device:500026 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,DaTemp,control:NumericPoint,75.94 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,SpaceTemp,control:NumericPoint,73.28 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,SpaceHumidity,control:NumericPoint,70.43 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,SpaceCO2,control:NumericPoint,408.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Outputs,OaDmprCtrl,control:NumericWritable,18.82 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,FTR,FTRZnTemp,control:NumericPoint,+inf {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A4_FTR,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,5000:1d,device:500029 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,75.05 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,72.68 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,66.97 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,421.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,31.64 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Network,OprModeShare,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Monitoring,EffSysEnable,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Monitoring,EffHeatSP,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Monitoring,EffCoolSP,control:NumericPoint,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,FTR,FTRZnTemp,control:NumericPoint,+inf {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,FTR,FtrUnoccZNTSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,FTR,FtrOccZNTSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,FTR,FtrZNTEnHys,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,FTR,Ov_FTRZnTemp,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,FTR,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,EF,EFanSpdSig,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A5_FTR_EF,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,5000:1e,device:500030 config,,,,,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,DaTemp,control:NumericPoint,74.45 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,SpaceTemp,control:NumericPoint,72.45 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,SpaceHumidity,control:NumericPoint,65.43 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,SpaceCO2,control:NumericPoint,398.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,FrzStat,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,GpsSts,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,HighAlmSp,kitControl:NumericSwitch,77.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,Add,kitControl:Add,80.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,Subtract,kitControl:Subtract,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,LowAlmSp,kitControl:NumericSwitch,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Inputs,DxCallForFan,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Outputs,OaDmprCtrl,control:NumericWritable,34.44 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,UnoccClgSP,control:NumericWritable,77.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,UnoccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Setpoints,DCV_EFanMax,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Network,OaTemp,control:NumericWritable,52.40 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk5,UV_A6_FTR_EF,,,Network,TextBlock,baja:WsTextBlock,N/A,"
