"StationName,CliftonSchools_Pkg1_Jace2"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Modulating Heat Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Modulating Heat Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Outdoor Air Enthalpy,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Outdoor Air Enthalpy,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A1 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A1 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A2 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A2 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A1 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A1 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A2 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A2 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A1 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A1 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A2 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A2 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A1 Discharge Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,A1 Discharge Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occupied Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,70.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occupied Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occupied Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occupied Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,68.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occupied Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occupied Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mode Select Deadband,Proxy Ext,bacnet:BacnetNumericProxyExt,2.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mode Select Deadband,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Unoccupied Cooling Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Unoccupied Cooling Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Unoccupied Cooling Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Unoccupied Heating Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Unoccupied Heating Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Unoccupied Heating Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Supply Air Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Supply Air Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Supply Air Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Supply Air Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,120.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Supply Air Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Supply Air Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Warm-Up Target Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Warm-Up Target Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Warm-Up Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,100.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Warm-Up Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Cool-Down Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Cool-Down Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mechanical Cooling Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,50.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mechanical Cooling Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mechanical Heating Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,90.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mechanical Heating Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Economizer Enable Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Economizer Enable Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Economizer Enable Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Minimum Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Minimum Economizer Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Minimum Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Minimum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,900.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Minimum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Maximum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,1000.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Maximum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Schedule Force,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Schedule Force,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Fan Proof of Airflow Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,true,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Fan Proof of Airflow Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Fan Proof of Airflow Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Remote Forced Occupied Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Remote Forced Occupied Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Bad Supply Air Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Bad Supply Air Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mechanical Cooling Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mechanical Cooling Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mechanical Heating Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mechanical Heating Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Fan Proving Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Fan Proving Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Dirty Filter Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Dirty Filter Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Dirty Filter Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Emergency Shutdown Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Emergency Shutdown Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Emergency Shutdown Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HighCO2 Rise Warning,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HighCO2 Rise Warning,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HighCO2 Rise Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HighCO2 Rise Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HighCO2 Rise Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HighCO2 Rise Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Ignition Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Ignition Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Bad Space Temp Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Bad Space Temp Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Return Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Return Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Return Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Building Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Building Pressure,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Building Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Outdoor Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Outdoor Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mixed Air Temp,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Mixed Air Temp,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Cooling Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Cooling Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Heating Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Heating Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Economizer Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Economizer Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Return Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Return Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Heat Wheel Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Heat Wheel Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Heat Wheel Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Hot Gas Reheat Valve Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Hot Gas Reheat Valve Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Hot Gas Reheat Valve Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Hvac Mode,Proxy Ext,bacnet:BacnetNumericProxyExt,2.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Hvac Mode,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Control Status,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Control Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occ_Status_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occ_Status_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Occ_Status_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HVAC_Mode_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HVAC_Mode_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,HVAC_Mode_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Exhaust Fan Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Exhaust Fan Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Exhaust Fan Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Exhaust Fan Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Exhaust Fan Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_4KA,,,Schedule,Proxy Ext,control:NullProxyExt,N/A,"
"Device,BacnetNetwork,MstpTrunk6,ERU_K3D,6000:0b,device:60011 config,,,,,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,63.40,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Space Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,69.50,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Space Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Space Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Space Temperature,OutOfRangeAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Space Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Space Humidity,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Space Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Carbon Dioxide,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Carbon Dioxide,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Carbon Dioxide,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Wetbulb,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Wetbulb,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Desired Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Desired Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Economizer Feedback Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Economizer Feedback Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Economizer Feedback Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Damper Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Damper Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Damper Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Bypass Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Bypass Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Modulating Cooling Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Modulating Cooling Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Modulating Cooling Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Modulating Heat Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Modulating Heat Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Modulating Heat Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Enthalpy,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Air Enthalpy,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A1 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A1 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A2 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A2 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A1 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A1 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A2 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A2 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A1 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A1 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A2 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A2 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A1 Discharge Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,A1 Discharge Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occupied Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occupied Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occupied Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occupied Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,68.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occupied Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occupied Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mode Select Deadband,Proxy Ext,bacnet:BacnetNumericProxyExt,2.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mode Select Deadband,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Unoccupied Cooling Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Unoccupied Cooling Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Unoccupied Cooling Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Unoccupied Heating Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Unoccupied Heating Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Unoccupied Heating Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,120.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Supply Air Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Warm-Up Target Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Warm-Up Target Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Warm-Up Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,100.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Warm-Up Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Cool-Down Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Cool-Down Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mechanical Cooling Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,50.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mechanical Cooling Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mechanical Heating Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,90.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mechanical Heating Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Economizer Enable Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Economizer Enable Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Economizer Enable Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Minimum Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Minimum Economizer Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Minimum Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Minimum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,900.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Minimum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Maximum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,1000.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Maximum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Schedule Force,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Schedule Force,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Fan Proof of Airflow Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,true,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Fan Proof of Airflow Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Fan Proof of Airflow Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Remote Forced Occupied Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Remote Forced Occupied Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Bad Supply Air Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Bad Supply Air Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mechanical Cooling Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mechanical Cooling Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mechanical Heating Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mechanical Heating Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Fan Proving Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Fan Proving Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Dirty Filter Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Dirty Filter Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Dirty Filter Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Emergency Shutdown Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Emergency Shutdown Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Emergency Shutdown Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HighCO2 Rise Warning,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HighCO2 Rise Warning,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HighCO2 Rise Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HighCO2 Rise Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HighCO2 Rise Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HighCO2 Rise Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Ignition Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Ignition Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Bad Space Temp Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Bad Space Temp Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Building Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Building Pressure,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Building Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Outdoor Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mixed Air Temp,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Mixed Air Temp,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Cooling Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Cooling Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Heating Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Heating Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Economizer Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Economizer Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Return Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Heat Wheel Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Heat Wheel Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Heat Wheel Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Hot Gas Reheat Valve Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Hot Gas Reheat Valve Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Hot Gas Reheat Valve Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Hvac Mode,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Hvac Mode,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Control Status,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Control Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occ_Status_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occ_Status_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Occ_Status_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HVAC_Mode_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HVAC_Mode_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,HVAC_Mode_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Exhaust Fan Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Exhaust Fan Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Exhaust Fan Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Exhaust Fan Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Exhaust Fan Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3D,,,Schedule,Proxy Ext,control:NullProxyExt,N/A,"
"Device,BacnetNetwork,MstpTrunk6,ERU_K3B,6000:0c,device:60012 config,,,,,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,52.80,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Space Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,71.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Space Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Space Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Space Temperature,OutOfRangeAlarmExt,alarm:AlarmSourceExt,N/A,{unackedAlarm}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Space Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Space Humidity,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Space Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Carbon Dioxide,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Carbon Dioxide,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Carbon Dioxide,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Wetbulb,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Wetbulb,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Desired Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Desired Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Economizer Feedback Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Economizer Feedback Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Economizer Feedback Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Damper Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Damper Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Damper Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Bypass Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Bypass Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Modulating Cooling Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Modulating Cooling Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Modulating Cooling Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Modulating Heat Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Modulating Heat Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Modulating Heat Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Enthalpy,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Air Enthalpy,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A1 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A1 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A2 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A2 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A1 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A1 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A2 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A2 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A1 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A1 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A2 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A2 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A1 Discharge Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,A1 Discharge Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occupied Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occupied Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occupied Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occupied Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,68.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occupied Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occupied Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mode Select Deadband,Proxy Ext,bacnet:BacnetNumericProxyExt,2.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mode Select Deadband,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Unoccupied Cooling Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Unoccupied Cooling Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Unoccupied Cooling Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Unoccupied Heating Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Unoccupied Heating Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Unoccupied Heating Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,120.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Supply Air Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Warm-Up Target Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Warm-Up Target Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Warm-Up Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,100.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Warm-Up Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Cool-Down Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Cool-Down Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mechanical Cooling Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,50.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mechanical Cooling Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mechanical Heating Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,90.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mechanical Heating Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Economizer Enable Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Economizer Enable Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Economizer Enable Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Minimum Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Minimum Economizer Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Minimum Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Minimum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,900.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Minimum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Maximum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,1000.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Maximum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Schedule Force,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Schedule Force,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Fan Proof of Airflow Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,true,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Fan Proof of Airflow Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Fan Proof of Airflow Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Remote Forced Occupied Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Remote Forced Occupied Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Bad Supply Air Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Bad Supply Air Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mechanical Cooling Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mechanical Cooling Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mechanical Heating Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mechanical Heating Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Fan Proving Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Fan Proving Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Dirty Filter Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Dirty Filter Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Dirty Filter Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Emergency Shutdown Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Emergency Shutdown Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Emergency Shutdown Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HighCO2 Rise Warning,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HighCO2 Rise Warning,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HighCO2 Rise Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HighCO2 Rise Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HighCO2 Rise Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HighCO2 Rise Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Ignition Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Ignition Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Bad Space Temp Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Bad Space Temp Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
