"StationName,CliftonSchools_Pkg1_Jace2"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Building Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Building Pressure,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Building Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Outdoor Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mixed Air Temp,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Mixed Air Temp,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Cooling Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Cooling Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Heating Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Heating Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Economizer Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Economizer Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Return Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Heat Wheel Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Heat Wheel Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Heat Wheel Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Hot Gas Reheat Valve Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Hot Gas Reheat Valve Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Hot Gas Reheat Valve Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Hvac Mode,Proxy Ext,bacnet:BacnetNumericProxyExt,2.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Hvac Mode,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Control Status,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Control Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occ_Status_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occ_Status_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Occ_Status_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HVAC_Mode_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HVAC_Mode_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,HVAC_Mode_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Exhaust Fan Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Exhaust Fan Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Exhaust Fan Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Exhaust Fan Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Exhaust Fan Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3B,,,Schedule,Proxy Ext,control:NullProxyExt,N/A,"
"Device,BacnetNetwork,MstpTrunk6,ERU_K3A,6000:0d,device:60013 config,,,,,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,59.60,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Space Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,70.50,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Space Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Space Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Space Temperature,OutOfRangeAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Space Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Space Humidity,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Space Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Carbon Dioxide,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Carbon Dioxide,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Carbon Dioxide,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Wetbulb,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Wetbulb,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Desired Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Desired Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Economizer Feedback Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Economizer Feedback Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Economizer Feedback Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Damper Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Damper Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Damper Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Bypass Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Bypass Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Modulating Cooling Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Modulating Cooling Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Modulating Cooling Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Modulating Heat Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Modulating Heat Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Modulating Heat Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Enthalpy,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Air Enthalpy,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A1 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A1 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A2 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A2 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A1 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A1 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A2 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A2 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A1 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A1 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A2 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A2 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A1 Discharge Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,A1 Discharge Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occupied Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occupied Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occupied Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occupied Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,68.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occupied Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occupied Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mode Select Deadband,Proxy Ext,bacnet:BacnetNumericProxyExt,2.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mode Select Deadband,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Unoccupied Cooling Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Unoccupied Cooling Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Unoccupied Cooling Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Unoccupied Heating Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Unoccupied Heating Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Unoccupied Heating Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,120.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Supply Air Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Warm-Up Target Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Warm-Up Target Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Warm-Up Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,100.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Warm-Up Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Cool-Down Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Cool-Down Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mechanical Cooling Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,50.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mechanical Cooling Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mechanical Heating Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,90.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mechanical Heating Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Economizer Enable Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Economizer Enable Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Economizer Enable Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Minimum Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Minimum Economizer Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Minimum Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Minimum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,900.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Minimum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Maximum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,1000.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Maximum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Schedule Force,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Schedule Force,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Fan Proof of Airflow Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,true,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Fan Proof of Airflow Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Fan Proof of Airflow Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Remote Forced Occupied Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Remote Forced Occupied Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Bad Supply Air Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Bad Supply Air Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mechanical Cooling Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mechanical Cooling Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mechanical Heating Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mechanical Heating Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Fan Proving Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Fan Proving Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Dirty Filter Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Dirty Filter Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Dirty Filter Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Emergency Shutdown Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Emergency Shutdown Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Emergency Shutdown Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HighCO2 Rise Warning,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HighCO2 Rise Warning,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HighCO2 Rise Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HighCO2 Rise Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HighCO2 Rise Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HighCO2 Rise Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Ignition Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Ignition Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Bad Space Temp Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Bad Space Temp Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Building Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Building Pressure,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Building Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Outdoor Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mixed Air Temp,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Mixed Air Temp,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Cooling Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Cooling Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Heating Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Heating Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Economizer Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Economizer Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Return Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Heat Wheel Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Heat Wheel Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Heat Wheel Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Hot Gas Reheat Valve Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Hot Gas Reheat Valve Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Hot Gas Reheat Valve Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Hvac Mode,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Hvac Mode,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Control Status,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Control Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occ_Status_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occ_Status_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Occ_Status_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HVAC_Mode_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HVAC_Mode_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,HVAC_Mode_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Exhaust Fan Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Exhaust Fan Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Exhaust Fan Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Exhaust Fan Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Exhaust Fan Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3A,,,Schedule,Proxy Ext,control:NullProxyExt,N/A,"
"Device,BacnetNetwork,MstpTrunk6,ERU_K3C,6000:0e,device:60014 config,,,,,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,64.40,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Space Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,69.30,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Space Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Space Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Space Temperature,OutOfRangeAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Space Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Space Humidity,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Space Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Carbon Dioxide,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Carbon Dioxide,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Carbon Dioxide,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Wetbulb,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Wetbulb,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Desired Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Desired Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Economizer Feedback Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Economizer Feedback Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Economizer Feedback Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Damper Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Damper Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Damper Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Bypass Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Bypass Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Modulating Cooling Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Modulating Cooling Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Modulating Cooling Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Modulating Heat Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Modulating Heat Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Modulating Heat Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Enthalpy,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Air Enthalpy,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A1 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A1 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A2 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A2 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A1 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A1 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A2 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A2 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A1 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A1 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A2 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A2 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A1 Discharge Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,A1 Discharge Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occupied Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occupied Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occupied Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occupied Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,68.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occupied Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occupied Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mode Select Deadband,Proxy Ext,bacnet:BacnetNumericProxyExt,2.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mode Select Deadband,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Unoccupied Cooling Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Unoccupied Cooling Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Unoccupied Cooling Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Unoccupied Heating Offset,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Unoccupied Heating Offset,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Unoccupied Heating Offset,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,120.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Heating Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Supply Air Heating Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Warm-Up Target Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,72.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Warm-Up Target Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Warm-Up Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,100.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Warm-Up Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Cool-Down Mode Supply Air Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Cool-Down Mode Supply Air Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mechanical Cooling Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,50.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mechanical Cooling Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mechanical Heating Outdoor Air Lockout,Proxy Ext,bacnet:BacnetNumericProxyExt,90.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mechanical Heating Outdoor Air Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Economizer Enable Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,55.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Economizer Enable Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Economizer Enable Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Minimum Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Minimum Economizer Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Minimum Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Minimum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,900.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Minimum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Maximum Carbon Dioxide Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,1000.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Maximum Carbon Dioxide Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Schedule Force,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Schedule Force,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Fan Proof of Airflow Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,true,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Fan Proof of Airflow Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Fan Proof of Airflow Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Remote Forced Occupied Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Remote Forced Occupied Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Bad Supply Air Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Bad Supply Air Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mechanical Cooling Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mechanical Cooling Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mechanical Heating Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mechanical Heating Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Fan Proving Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Fan Proving Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Dirty Filter Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Dirty Filter Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Dirty Filter Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Emergency Shutdown Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Emergency Shutdown Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Emergency Shutdown Alarm,BooleanChangeOfStateAlarmExt,alarm:AlarmSourceExt,N/A,{unackedAlarm}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HighCO2 Rise Warning,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HighCO2 Rise Warning,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HighCO2 Rise Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HighCO2 Rise Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HighCO2 Rise Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HighCO2 Rise Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Ignition Lockout,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Ignition Lockout,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Bad Space Temp Sensor,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Bad Space Temp Sensor,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Building Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Building Pressure,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Building Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Outdoor Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mixed Air Temp,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Mixed Air Temp,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Cooling Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Cooling Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Heating Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Heating Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Economizer Enabled Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Economizer Enabled Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Return Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Heat Wheel Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Heat Wheel Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Heat Wheel Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Hot Gas Reheat Valve Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Hot Gas Reheat Valve Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Hot Gas Reheat Valve Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Hvac Mode,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Hvac Mode,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Control Status,Proxy Ext,bacnet:BacnetNumericProxyExt,5.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Control Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occ_Status_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occ_Status_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Occ_Status_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HVAC_Mode_Gfx,Proxy Ext,control:NullProxyExt,N/A,"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HVAC_Mode_Gfx,EnumCov,history:EnumCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,HVAC_Mode_Gfx,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Exhaust Fan Alarm,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Exhaust Fan Alarm,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Exhaust Fan Status,Proxy Ext,bacnet:BacnetBooleanProxyExt,false,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Exhaust Fan Status,BooleanCov,history:BooleanCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Exhaust Fan Status,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_K3C,,,Schedule,Proxy Ext,control:NullProxyExt,N/A,"
"Device,BacnetNetwork,MstpTrunk6,ERU_G5A,6000:16,device:60022 config,,,,,"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Supply Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,54.20,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Supply Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Supply Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Space Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,68.50,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Space Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Space Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Space Temperature,OutOfRangeAlarmExt,alarm:AlarmSourceExt,N/A,{unackedAlarm}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Space Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,57.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Space Humidity,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Space Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Carbon Dioxide,Proxy Ext,bacnet:BacnetNumericProxyExt,520.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Carbon Dioxide,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Carbon Dioxide,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,63.90,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Temperature,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Humidity,Proxy Ext,bacnet:BacnetNumericProxyExt,99.90,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Humidity,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Wetbulb,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Wetbulb,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Supply Airflow,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Supply Airflow,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Desired Economizer Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Desired Economizer Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Economizer Feedback Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Economizer Feedback Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Economizer Feedback Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Return Damper Position,Proxy Ext,bacnet:BacnetNumericProxyExt,44.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Return Damper Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Return Damper Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Return Bypass Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Return Bypass Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Modulating Cooling Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Modulating Cooling Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Modulating Cooling Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Modulating Heat Position,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Modulating Heat Position,NumericInterval,history:NumericIntervalHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Modulating Heat Position,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Enthalpy,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Outdoor Air Enthalpy,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A1 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A1 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A2 Suction Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A2 Suction Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A1 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A1 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A2 Head Pressure,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A2 Head Pressure,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A1 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A1 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A2 Saturation Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A2 Saturation Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A1 Discharge Temperature,Proxy Ext,bacnet:BacnetNumericProxyExt,0.00,{stale}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,A1 Discharge Temperature,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Occupied Cooling Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,73.00,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Occupied Cooling Setpoint,NumericCov,history:NumericCovHistoryExt,N/A,{disabled}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Occupied Cooling Setpoint,PointTag,exportTags:PointTag,N/A,{ok}"
"Point,BacnetNetwork,MstpTrunk6,ERU_G5A,,,Occupied Heating Setpoint,Proxy Ext,bacnet:BacnetNumericProxyExt,70.00,{ok}"
