"StationName,CliftonSchool_1"
"Type,Network,Trunk,Device,Address,DeviceType,PointFolder,PointName,PointType,Value,Status"
"Device,BacnetNetwork,MstpTrunk1,RTU1_Cafe,1000:15,device:100021 config,,,,,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,SpaceTemp,control:NumericPoint,68.54 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,SpaceCO2,control:NumericPoint,391.20 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,RATemp,control:NumericPoint,65.66 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,SpaceRH,control:NumericPoint,30.87 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,DischAirTemp,control:NumericPoint,64.37 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,OutdoorTemp,control:NumericPoint,58.91 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,DischLn1Temp,control:NumericPoint,81.05 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,SucnRefTemp,control:NumericPoint,80.10 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,RefSuctionP,control:NumericPoint,151.36 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,EFT_LCT,control:NumericPoint,64.47 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,BldgStatPress,control:NumericPoint,-0.01 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,ERWheelSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,ERLAT,control:NumericPoint,57.75 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,EREAT,control:NumericPoint,56.81 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,FanSpd,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,EconCapacity,control:NumericPoint,30.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,HtgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,ClgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,SpaceDewPt,control:NumericPoint,34.09 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,RefDischP,control:NumericPoint,168.52 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,ExpValveProb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,HiPress1Prb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,ChargeLossPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,LoPress1Prb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,LoChargePrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,HiDLTempPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,INVCompPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,OAFanPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,LoPressDiffPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,ExhFanState,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,DirtyFilterSw,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,HiPress1Sw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,AirFlwSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,Ret.ExhFanWrn,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,DuctHiLmtSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,EmergencyOffSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,ReheatCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Inputs,OAFlow,control:NumericPoint,121.80 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,UnoccCoolSetpt,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,UnoccHeatSetpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,OccCoolSP,control:NumericWritable,75.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,OccHeatSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,DAClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,DefaultDATClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,DefaultDATHtgSetpt,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,DAHtgSetpt,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,HumiditySP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,EmergOverride,control:EnumWritable,Normal {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,BldgStaticSP,control:NumericWritable,0.05 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,DACMWUSpt,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,ExhRetFanCtrl,control:EnumWritable,BldgP(2) {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,MinDehumLCTSpt,control:NumericWritable,52.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,EffDATempSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,DewpointSP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,CtrlTempScr,control:EnumWritable,Space {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,SetPoints,SupFanCtrl,control:EnumWritable,1ZnVAV {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,ActiveFault,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,ActiveProblem,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,ActiveWarning,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,AlarmValue,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,UnitState,control:EnumPoint,FanOnly {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,MWUStatus,control:EnumPoint,Inactive {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,ClgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,EconoStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,HtgStatus,control:EnumPoint,OffAmb {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,EffectOccup,control:EnumPoint,Occ {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,McQuayStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,ERWhlOnOff,control:EnumWritable,Off {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,ClearAlarms,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,UseTstatSpts,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,DehumStatus,control:EnumPoint,Disable {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,ApplicCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Monitor,DemandShed,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Schedule,OccManCmd,control:EnumWritable,Occ {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Schedule,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk1,RTU1_Cafe,,,Schedule,RTU1_OptStartStop,vykonPro:OptStartStop,N/A,"
"Device,BacnetNetwork,MstpTrunk1,RTU2_Gym,1000:16,device:100022 config,,,,,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,SpaceTemp,control:NumericPoint,71.27 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,SpaceCO2,control:NumericPoint,394.40 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,RATemp,control:NumericPoint,71.23 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,SpaceRH,control:NumericPoint,28.80 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,DischAirTemp,control:NumericPoint,67.66 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,OutdoorTemp,control:NumericPoint,56.93 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,DischLn1Temp,control:NumericPoint,81.58 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,SucnRefTemp,control:NumericPoint,82.15 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,RefSuctionP,control:NumericPoint,99.57 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,EFT_LCT,control:NumericPoint,64.79 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,BldgStatPress,control:NumericPoint,-0.01 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,ERWheelSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,ERLAT,control:NumericPoint,57.65 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,EREAT,control:NumericPoint,56.94 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,FanSpd,control:NumericPoint,59.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,EconCapacity,control:NumericPoint,15.19 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,HtgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,ClgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,SpaceDewPt,control:NumericPoint,37.52 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,RefDischP,control:NumericPoint,167.82 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,ExpValveProb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,HiPress1Prb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,ChargeLossPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,LoPress1Prb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,LoChargePrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,HiDLTempPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,INVCompPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,OAFanPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,LoPressDiffPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,ExhFanState,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,DirtyFilterSw,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,HiPress1Sw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,AirFlwSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,Ret.ExhFanWrn,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,DuctHiLmtSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,EmergencyOffSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,ReheatCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Inputs,OAFlow,control:NumericPoint,115.20 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,UnoccCoolSetpt,control:NumericWritable,85.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,UnoccHeatSetpt,control:NumericWritable,65.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,OccCoolSP,control:NumericWritable,76.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,OccHeatSP,control:NumericWritable,70.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,DAClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,DefaultDATClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,DefaultDATHtgSetpt,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,DAHtgSetpt,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,HumiditySP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,EmergOverride,control:EnumWritable,Normal {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,BldgStaticSP,control:NumericWritable,0.05 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,DACMWUSpt,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,ExhRetFanCtrl,control:EnumWritable,BldgP(2) {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,MinDehumLCTSpt,control:NumericWritable,52.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,EffDATempSP,control:NumericPoint,54.99 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,DewpointSP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,CtrlTempScr,control:EnumWritable,Space {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,SetPoints,SupFanCtrl,control:EnumWritable,1ZnVAV {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,ActiveFault,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,ActiveProblem,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,ActiveWarning,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,AlarmValue,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,UnitState,control:EnumPoint,FanOnly {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,MWUStatus,control:EnumPoint,Inactive {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,ClgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,EconoStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,HtgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,EffectOccup,control:EnumPoint,Occ {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,McQuayStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,ERWhlOnOff,control:EnumWritable,Off {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,ClearAlarms,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,DehumStatus,control:EnumPoint,Disable {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,UseTstatSpts,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,ApplicCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Monitor,DemandShed,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Schedule,OccManCmd,control:EnumWritable,Occ {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Schedule,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk1,RTU2_Gym,,,Schedule,RTU2_OptStartStop,vykonPro:OptStartStop,N/A,"
"Device,BacnetNetwork,MstpTrunk1,RTU3_Gym,1000:17,device:100023 config,,,,,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,SpaceTemp,control:NumericPoint,71.35 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,SpaceCO2,control:NumericPoint,399.40 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,RATemp,control:NumericPoint,69.30 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,SpaceRH,control:NumericPoint,29.21 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,DischAirTemp,control:NumericPoint,67.23 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,OutdoorTemp,control:NumericPoint,57.28 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,DischLn1Temp,control:NumericPoint,79.64 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,SucnRefTemp,control:NumericPoint,79.09 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,RefSuctionP,control:NumericPoint,91.17 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,EFT_LCT,control:NumericPoint,61.57 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,BldgStatPress,control:NumericPoint,-0.01 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,ERWheelSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,ERLAT,control:NumericPoint,57.69 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,EREAT,control:NumericPoint,58.15 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,FanSpd,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,EconCapacity,control:NumericPoint,15.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,HtgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,ClgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,SpaceDewPt,control:NumericPoint,35.68 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,RefDischP,control:NumericPoint,165.90 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,ExpValveProb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,HiPress1Prb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,ChargeLossPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,LoPress1Prb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,LoChargePrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,HiDLTempPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,INVCompPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,OAFanPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,LoPressDiffPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,ExhFanState,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,DirtyFilterSw,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,HiPress1Sw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,AirFlwSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,Ret.ExhFanWrn,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,DuctHiLmtSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,EmergencyOffSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,ReheatCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Inputs,OAFlow,control:NumericPoint,636.01 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,UnoccCoolSetpt,control:NumericWritable,85.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,UnoccHeatSetpt,control:NumericWritable,65.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,OccCoolSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,OccHeatSP,control:NumericWritable,68.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,DAClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,DefaultDATClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,DefaultDATHtgSetpt,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,DAHtgSetpt,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,HumiditySP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,EmergOverride,control:EnumWritable,Normal {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,BldgStaticSP,control:NumericWritable,0.05 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,DACMWUSpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,ExhRetFanCtrl,control:EnumWritable,BldgP(2) {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,MinDehumLCTSpt,control:NumericWritable,52.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,EffDATempSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,DewpointSP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,CtrlTempScr,control:EnumWritable,Space {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,SupFanCtrl,control:EnumWritable,1ZnVAV {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,SetPoints,DemandShed,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,ActiveFault,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,ActiveProblem,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,ActiveWarning,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,AlarmValue,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,UnitState,control:EnumPoint,FanOnly {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,MWUStatus,control:EnumPoint,Inactive {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,ClgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,EconoStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,HtgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,EffectOccup,control:EnumPoint,Occ {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,McQuayStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,ERWhlOnOff,control:EnumWritable,Off {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,ClearAlarms,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,DehumStatus,control:EnumPoint,Disable {ok},"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,UseTstatSpts,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Monitor,ApplicCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Schedule,OccManCmd,control:EnumWritable,Occ {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Schedule,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk1,RTU3_Gym,,,Schedule,RTU3_OptStartStop,vykonPro:OptStartStop,N/A,"
"Device,BacnetNetwork,MstpTrunk2,UV_RM101,2000:0f,device:200015 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DaTemp,control:NumericPoint,55.82 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceTemp,control:NumericPoint,""65.15 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceHumidity,control:NumericPoint,53.30 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceCO2,control:NumericPoint,410.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,SpaceTempSP,control:NumericWritable,71.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,AV_RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM102,2000:0e,device:200014 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DaTemp,control:NumericPoint,51.26 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceTemp,control:NumericPoint,""64.72 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceHumidity,control:NumericPoint,52.46 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceCO2,control:NumericPoint,407.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM103,2000:10,device:200016 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DaTemp,control:NumericPoint,73.51 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceTemp,control:NumericPoint,69.38 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceHumidity,control:NumericPoint,45.46 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceCO2,control:NumericPoint,406.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,SpaceTempSP,control:NumericWritable,69.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM104,2000:0d,device:200013 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DaTemp,control:NumericPoint,52.02 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceTemp,control:NumericPoint,""63.77 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceHumidity,control:NumericPoint,56.71 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceCO2,control:NumericPoint,407.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,HighAlmSp,kitControl:NumericSwitch,75.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,Add,kitControl:Add,78.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,UnoccClgSP,control:NumericWritable,75.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,SpaceTempSP,control:NumericWritable,69.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,TextBlock,baja:WsTextBlock,N/A,"
