"StationName,CliftonSchool_1"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffCoolSP,control:NumericPoint,75.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM105,2000:11,device:200017 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,DaTemp,control:NumericPoint,77.10 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,SpaceTemp,control:NumericPoint,71.88 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,SpaceHumidity,control:NumericPoint,36.92 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,SpaceCO2,control:NumericPoint,406.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM106,2000:0c,device:200012 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,DaTemp,control:NumericPoint,73.92 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,SpaceTemp,control:NumericPoint,71.54 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,SpaceHumidity,control:NumericPoint,36.01 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,SpaceCO2,control:NumericPoint,396.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,HighAlmSp,kitControl:NumericSwitch,74.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,Add,kitControl:Add,74.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,Subtract,kitControl:Subtract,64.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,LowAlmSp,kitControl:NumericSwitch,64.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Outputs,SFHiSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Outputs,VRVEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Network,Schedule,control:BooleanWritable,true {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Network,OprModeShare,control:EnumPoint,Cool {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Monitoring,EffOcc,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Monitoring,EffSpaceSp,control:NumericPoint,71.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Monitoring,EffHeatSP,control:NumericPoint,67.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,Monitoring,EffCoolSP,control:NumericPoint,71.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM107,2000:12,device:200018 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,DaTemp,control:NumericPoint,75.28 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,SpaceTemp,control:NumericPoint,71.78 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,SpaceHumidity,control:NumericPoint,36.50 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,SpaceCO2,control:NumericPoint,402.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,SpaceTempSP,control:NumericWritable,69.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM108,2000:0b,device:200011 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DaTemp,control:NumericPoint,74.36 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceTemp,control:NumericPoint,70.37 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceHumidity,control:NumericPoint,42.71 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceCO2,control:NumericPoint,401.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,SpaceTempSP,control:NumericWritable,69.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_201_EF9,2000:04,device:20004 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,DaTemp,control:NumericPoint,58.60 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,SpaceTemp,control:NumericPoint,65.85 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,SpaceHumidity,control:NumericPoint,44.20 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,SpaceCO2,control:NumericPoint,420.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,EF,EFanSpdSP,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_201_EF9,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_202_EF8,2000:05,device:20005 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,DaTemp,control:NumericPoint,71.74 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,SpaceTemp,control:NumericPoint,70.69 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,SpaceHumidity,control:NumericPoint,36.98 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,SpaceCO2,control:NumericPoint,425.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,EF,EFanSpdSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,EF,EFanSpdSP,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_202_EF8,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM203,2000:03,device:20003 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,DaTemp,control:NumericPoint,73.68 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,SpaceTemp,control:NumericPoint,70.70 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,SpaceHumidity,control:NumericPoint,42.36 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,SpaceCO2,control:NumericPoint,414.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,SpaceTempSP,control:NumericWritable,69.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM203,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
