"StationName,CliftonSchool_1"
"Device,BacnetNetwork,MstpTrunk2,UV_RM204,2000:06,device:20006 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,DaTemp,control:NumericPoint,73.85 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,SpaceTemp,control:NumericPoint,71.12 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,SpaceHumidity,control:NumericPoint,36.26 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,SpaceCO2,control:NumericPoint,413.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM204,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM205,2000:02,device:20002 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,DaTemp,control:NumericPoint,75.72 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,SpaceTemp,control:NumericPoint,72.83 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,SpaceHumidity,control:NumericPoint,34.22 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,SpaceCO2,control:NumericPoint,412.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM205,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_206_EF7,2000:07,device:20007 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,DaTemp,control:NumericPoint,75.00 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,SpaceTemp,control:NumericPoint,72.57 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,SpaceHumidity,control:NumericPoint,36.24 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,SpaceCO2,control:NumericPoint,428.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,EF,EFanSpdSig,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,EF,EFanSpdSP,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_206_EF7,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_207_EF10,2000:01,device:20001 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,DaTemp,control:NumericPoint,75.98 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,SpaceTemp,control:NumericPoint,73.01 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,SpaceHumidity,control:NumericPoint,30.13 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,SpaceCO2,control:NumericPoint,400.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,OccHtgSP,control:NumericWritable,74.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Monitoring,EffSpaceSp,control:NumericPoint,74.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,EF,EFanSpdSP,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,EF,EFanSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_207_EF10,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,UV_RM208,2000:08,device:20008 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,DaTemp,control:NumericPoint,74.95 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,SpaceTemp,control:NumericPoint,72.30 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,SpaceHumidity,control:NumericPoint,37.97 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,SpaceCO2,control:NumericPoint,421.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,Heating_PID_tr,control:NumericWritable,10.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Network,OaTemp,control:NumericWritable,58.91 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Monitoring,EffSpaceSp,control:NumericPoint,70.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM208,,,AV_RandomStartDelay,Proxy Ext,bacnet:BacnetNumericProxyExt,1.00,{ok}"
"Device,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,2000:14,device:200020 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Outputs,EF3_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Outputs,EF4_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Outputs,EF_E_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Inputs,EF3_Status,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Inputs,EF4_Status,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Inputs,EF5_Status,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Inputs,EF6_Status,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Inputs,EF11_Status,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Inputs,EF_E_Status,control:BooleanPoint,""false {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,EF4_3_Bathrooms,,,Network,EF_Schedule,control:BooleanWritable,true {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk2,CH_FTR,2000:18,device:200024 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Inputs,CH1_SpaceTemp,control:NumericPoint,74.62 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Inputs,CH2_SpaceTemp,control:NumericPoint,73.49 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Inputs,CH1_2AvgSpaceTemp,control:NumericPoint,74.06 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Inputs,EF1_Status,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Inputs,EF2_Status,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Outputs,CH1_Enable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Outputs,CH2_Enable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Outputs,FTR_Cafe1,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Outputs,FTR_Cafe2,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Outputs,FTR_Cafe3,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Outputs,FTR_Cafe4,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Setpoints,RTU_NetOccSpaceSP,control:NumericWritable,68.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Setpoints,RTU_NetUnoccSpaceSP,control:NumericWritable,65.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Setpoints,CH_OccHeatingSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Setpoints,CH_UnoccHeatingSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Network,RTU2_NetSpaceTemp,control:NumericWritable,71.12 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Network,RTU3_NetSpaceTemp,control:NumericWritable,71.62 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,CH_FTR,,,Network,CH_Schedule,control:BooleanWritable,false {ok} @ 10,"
"Device,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,1:192.168.1.141:47808,device:3000 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU1,Room101,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU1,Room103,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU1,Room201,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU1,Room203,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU2,Room102,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU2,Room104,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU2,Room202,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU2,Room204,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU3,Room105,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU3,Room107,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU3,Room205,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU3,Room207,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU4,Room106,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU4,Room108,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU4,Room206,bacnet:BacnetPointFolder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,DAIKIN DBACS,,,ACCU4,Room208,bacnet:BacnetPointFolder,N/A,"
