"StationName,CliftonSchool_3"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,Balancing Notes,baja:Folder,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM16,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM103,3000:04,device:300004 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,DaTemp,control:NumericPoint,73.91 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,SpaceTemp,control:NumericPoint,71.42 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,SpaceHumidity,control:NumericPoint,37.11 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,SpaceCO2,control:NumericPoint,398.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM103,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,3000:03,device:300003 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,DaTemp,control:NumericPoint,72.01 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,SpaceTemp,control:NumericPoint,71.57 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,SpaceHumidity,control:NumericPoint,38.65 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,SpaceCO2,control:NumericPoint,402.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,SpaceTempSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM105_EF3,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM107,3000:09,device:300009 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,DaTemp,control:NumericPoint,69.84 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,SpaceTemp,control:NumericPoint,68.20 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,SpaceHumidity,control:NumericPoint,51.57 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,SpaceCO2,control:NumericPoint,397.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,SupplyFanSts,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,OccHtgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Monitoring,EffSpaceSp,control:NumericPoint,72.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM107,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM205,3000:11,device:300017 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,DaTemp,control:NumericPoint,51.91 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,SpaceTemp,control:NumericPoint,65.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,SpaceHumidity,control:NumericPoint,49.89 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,SpaceCO2,control:NumericPoint,396.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,SupplyFanSts,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM205,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM201,3000:0f,device:300015 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,DaTemp,control:NumericPoint,71.60 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,SpaceTemp,control:NumericPoint,71.24 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,SpaceHumidity,control:NumericPoint,35.94 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,SpaceCO2,control:NumericPoint,401.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,OccHtgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,SpaceTempSP,control:NumericWritable,69.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Monitoring,EffSpaceSp,control:NumericPoint,72.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,3000:10,device:300016 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,DaTemp,control:NumericPoint,73.77 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,SpaceTemp,control:NumericPoint,71.80 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,SpaceHumidity,control:NumericPoint,40.10 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,SpaceCO2,control:NumericPoint,415.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,EF,EFanSpdSig,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,EF,EFanSpdSP,control:NumericWritable,30.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM203_EF1,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM204,3000:0c,device:300012 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,DaTemp,control:NumericPoint,75.27 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,SpaceTemp,control:NumericPoint,72.75 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,SpaceHumidity,control:NumericPoint,41.38 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,SpaceCO2,control:NumericPoint,414.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
