"StationName,CliftonSchool_3"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,OccHtgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Monitoring,EffSpaceSp,control:NumericPoint,72.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM204,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM206,3000:0b,device:300011 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,DaTemp,control:NumericPoint,75.05 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,SpaceTemp,control:NumericPoint,72.34 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,SpaceHumidity,control:NumericPoint,43.40 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,SpaceCO2,control:NumericPoint,430.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM206,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,3000:0e,device:300014 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,DaTemp,control:NumericPoint,75.31 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,SpaceTemp,control:NumericPoint,72.99 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,SpaceHumidity,control:NumericPoint,34.55 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,SpaceCO2,control:NumericPoint,403.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF2,,,Balancing Notes,TextBlock,baja:WsTextBlock,N/A,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM202,3000:0d,device:300013 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,DaTemp,control:NumericPoint,68.33 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,SpaceTemp,control:NumericPoint,67.98 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,SpaceHumidity,control:NumericPoint,44.08 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,SpaceCO2,control:NumericPoint,399.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,SupplyFanSts,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,Subtract,kitControl:Subtract,52.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,LowAlmSp,kitControl:NumericSwitch,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Inputs,DxCallForFan,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,UnoccHtgSP,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,OaHtgEnableSP,control:NumericWritable,55.00 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Network,OaTemp,control:NumericWritable,58.44 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Monitoring,EffHeatSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk3,EF5A_5B,3000:13,device:300019 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,EF5A_5B,,,Inputs,EF_Audi_GentsRm_Sts,control:BooleanWritable,false {unackedAlarm} @ def,"
"Point,BacnetNetwork,MstpTrunk3,EF5A_5B,,,Inputs,EF_Audi_LadiesRm_Sts,control:BooleanWritable,false {unackedAlarm} @ def,"
"Point,BacnetNetwork,MstpTrunk3,EF5A_5B,,,Outputs,EF_Audi_GentsRm_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,EF5A_5B,,,Outputs,EF_Audi_LadiesRm_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,EF5A_5B,,,Network,Schedule,control:BooleanWritable,false {ok} @ 10,"
"Device,BacnetNetwork,MstpTrunk4,RTU1_Gym,4000:05,device:400005 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,SpaceTemp,control:NumericPoint,70.45 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,RATemp,control:NumericPoint,71.76 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,SpaceRH,control:NumericPoint,38.65 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,DischAirTemp,control:NumericPoint,66.63 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,OutdoorTemp,control:NumericPoint,55.47 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,DischLn1Temp,control:NumericPoint,94.81 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,SucnRefTemp,control:NumericPoint,85.87 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,RefSuctionP,control:NumericPoint,58.80 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,EFT_LCT,control:NumericPoint,71.94 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,BldgStatPress,control:NumericPoint,-0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,ERWheelSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,ERLAT,control:NumericPoint,71.47 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,EREAT,control:NumericPoint,66.35 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,FanSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,EconCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,HtgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,ClgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,SpaceDewPt,control:NumericPoint,43.87 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,RefDischP,control:NumericPoint,156.80 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,ExpValveProb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,HiPress1Prb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,ChargeLossPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,LoPress1Prb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,LoChargePrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,HiDLTempPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,INVCompPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,OAFanPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,LoPressDiffPrb,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,ExhFanState,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,DirtyFilterSw,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,HiPress1Sw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,AirFlwSw,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,Ret.ExhFanWrn,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,DuctHiLmtSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,EmergencyOffSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Inputs,ReheatCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,CtrlTempScr,control:EnumWritable,Space {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,UnoccCoolSetpt,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,UnoccHeatSetpt,control:NumericWritable,55.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,OccCoolSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,OccHeatSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,DefaultDATClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,DAClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,DefaultDATHtgSetpt,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,DAHtgSetpt,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,HumiditySP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,EmergOverride,control:EnumWritable,Normal {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,BldgStaticSP,control:NumericWritable,0.05 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,DACMWUSpt,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,ExhRetFanCtrl,control:EnumWritable,BldgP(2) {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,MinDehumLCTSpt,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,EffDATempSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,DewpointSP,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,SetPoints,SupFanCtrl,control:EnumWritable,Spd/Net {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,ActiveFault,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,ActiveProblem,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,ActiveWarning,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,AlarmValue,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,UnitState,control:EnumPoint,Off {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,MWUStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,ClgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,EconoStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,HtgStatus,control:EnumPoint,OffAmb {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,EffectOccup,control:EnumPoint,Unocc {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,McQuayStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,ERWhlOnOff,control:EnumWritable,Off {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,ApplicCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,ClearAlarms,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,UseTstatSpts,control:EnumWritable,0 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Monitor,DehumStatus,control:EnumPoint,Disable {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Schedule,OccManCmd,control:EnumWritable,Unocc {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,RTU1_Gym,,,Schedule,OptStartStop,vykonPro:OptStartStop,N/A,"
"Device,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,4000:06,device:400006 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,SpaceTemp,control:NumericPoint,70.31 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,RATemp,control:NumericPoint,69.97 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,SpaceRH,control:NumericPoint,35.41 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,DischAirTemp,control:NumericPoint,67.50 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,OutdoorTemp,control:NumericPoint,55.12 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,DischLn1Temp,control:NumericPoint,94.76 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,SucnRefTemp,control:NumericPoint,87.17 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,RefSuctionP,control:NumericPoint,90.99 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,EFT_LCT,control:NumericPoint,71.58 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,BldgStatPress,control:NumericPoint,-0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,ERWheelSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,ERLAT,control:NumericPoint,69.88 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,EREAT,control:NumericPoint,68.92 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,FanSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,EconCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,HtgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,ClgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,SpaceDewPt,control:NumericPoint,41.31 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,RefDischP,control:NumericPoint,155.75 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,ExpValveProb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,HiPress1Prb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,ChargeLossPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,LoPress1Prb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,LoChargePrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,HiDLTempPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,INVCompPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,OAFanPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,LoPressDiffPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,ExhFanState,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,DirtyFilterSw,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,HiPress1Sw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,AirFlwSw,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,Ret.ExhFanWrn,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,DuctHiLmtSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,EmergencyOffSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Inputs,ReheatCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,CtrlTempScr,control:EnumWritable,Space {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,UnoccCoolSetpt,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,UnoccHeatSetpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,OccCoolSP,control:NumericWritable,70.03 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,OccHeatSP,control:NumericWritable,67.97 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,DefaultDATClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,DAClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,DefaultDATHtgSetpt,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,DAHtgSetpt,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,HumiditySP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,SupFanCtrl,control:EnumWritable,1ZnVAV {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,EmergOverride,control:EnumWritable,Normal {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,BldgStaticSP,control:NumericWritable,0.05 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,DACMWUSpt,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,ExhRetFanCtrl,control:EnumWritable,BldgP(2) {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,MinDehumLCTSpt,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,EffDATempSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,SetPoints,DewpointSP,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,ActiveFault,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,ActiveProblem,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,ActiveWarning,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,AlarmValue,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,UnitState,control:EnumPoint,Off {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,MWUStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,ClgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,EconoStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,HtgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,EffectOccup,control:EnumPoint,Unocc {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,McQuayStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,ERWhlOnOff,control:EnumWritable,Off {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,ApplicCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,ClearAlarms,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,UseTstatSpts,control:EnumWritable,0 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Monitor,DehumStatus,control:EnumPoint,Disable {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Schedule,OccManCmd,control:EnumWritable,Unocc {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,RTU2_Auditorium,,,Schedule,OptStartStop,vykonPro:OptStartStop,N/A,"
"Device,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,4000:07,device:400007 config,,,,,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,SpaceTemp,control:NumericPoint,70.46 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,RATemp,control:NumericPoint,61.62 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,SpaceRH,control:NumericPoint,40.10 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,DischAirTemp,control:NumericPoint,62.36 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,OutdoorTemp,control:NumericPoint,55.55 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,DischLn1Temp,control:NumericPoint,92.93 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,SucnRefTemp,control:NumericPoint,82.81 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,RefSuctionP,control:NumericPoint,62.21 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,EFT_LCT,control:NumericPoint,70.34 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,BldgStatPress,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,ERWheelSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,ERLAT,control:NumericPoint,58.57 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,EREAT,control:NumericPoint,59.01 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,FanSpd,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,EconCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,HtgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,ClgCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,SpaceDewPt,control:NumericPoint,44.85 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,RefDischP,control:NumericPoint,158.20 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,ExpValveProb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,HiPress1Prb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,ChargeLossPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,LoPress1Prb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,LoChargePrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,HiDLTempPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,INVCompPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,OAFanPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,LoPressDiffPrb,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,ExhFanState,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,DirtyFilterSw,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,HiPress1Sw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,AirFlwSw,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,Ret.ExhFanWrn,control:BooleanPoint,false {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,DuctHiLmtSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,EmergencyOffSw,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Inputs,ReheatCapacity,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,DefaultDATClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,DefaultDATHtgSetpt,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,DAHtgSetpt,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,HumiditySP,control:NumericWritable,50.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,SupFanCtrl,control:EnumWritable,1ZnVAV {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,EmergOverride,control:EnumWritable,Normal {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,BldgStaticSP,control:NumericWritable,0.05 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,DACMWUSpt,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,MinDehumLCTSpt,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,EffDATempSP,control:NumericPoint,55.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,DewpointSP,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,UnoccCoolSetpt,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,UnoccHeatSetpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,OccCoolSP,control:NumericWritable,70.03 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,OccHeatSP,control:NumericWritable,67.97 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,CtrlTempScr,control:EnumWritable,Space {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,DAClgSetpt,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,SetPoints,ExhRetFanCtrl,control:EnumWritable,BldgP(2) {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,ActiveFault,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,ActiveProblem,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,ActiveWarning,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,AlarmValue,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,UnitState,control:EnumPoint,Off {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,MWUStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,ClgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,EconoStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,HtgStatus,control:EnumPoint,Enabled {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,EffectOccup,control:EnumPoint,Unocc {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,McQuayStatus,control:EnumPoint,0 {stale},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,ERWhlOnOff,control:EnumWritable,Off {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,UseTstatSpts,control:EnumWritable,0 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,DehumStatus,control:EnumPoint,Disable {ok},"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,ClearAlarms,control:EnumWritable,No {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Monitor,ApplicCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Schedule,OccManCmd,control:EnumWritable,Unocc {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk4,RTU3_Auditorium,,,Schedule,OptStartStop,vykonPro:OptStartStop,N/A,"
