"StationName,CliftonSchool_4"
"Type,Network,Trunk,Device,Address,DeviceType,PointFolder,PointName,PointType,Value,Status"
"Device,BacnetNetwork,MstpTrunk1,DAIKIN ,1000:192.168.1.144:47808,device:1000 config,,,,,"
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder,StartStopStatus_000,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder,Alarm_000,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder,RoomTemp_000,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder,TempAdjust_000,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder,CompressorStatus_000,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder,IndoorFanStatus_000,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder,MalfunctionCode_000,control:EnumPoint,""0 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder1,StartStopStatus_001,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder1,Alarm_001,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder1,RoomTemp_001,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder1,TempAdjust_001,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder1,CompressorStatus_001,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder1,IndoorFanStatus_001,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder2,StartStopStatus_002,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder2,Alarm_002,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder2,RoomTemp_002,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder2,TempAdjust_002,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder2,CompressorStatus_002,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder2,IndoorFanStatus_002,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder3,StartStopStatus_003,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder3,Alarm_003,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder3,RoomTemp_003,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder3,TempAdjust_003,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder3,CompressorStatus_003,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder3,IndoorFanStatus_003,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder4,StartStopStatus_004,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder4,Alarm_004,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder4,RoomTemp_004,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder4,TempAdjust_004,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder4,CompressorStatus_004,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder4,IndoorFanStatus_004,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder5,StartStopStatus_005,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder5,Alarm_005,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder5,RoomTemp_005,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder5,TempAdjust_005,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder5,CompressorStatus_005,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder5,IndoorFanStatus_005,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder6,StartStopStatus_006,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder6,Alarm_006,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder6,RoomTemp_006,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder6,TempAdjust_006,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder6,CompressorStatus_006,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder6,IndoorFanStatus_006,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder7,StartStopStatus_007,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder7,Alarm_007,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder7,RoomTemp_007,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder7,TempAdjust_007,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder7,CompressorStatus_007,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder7,IndoorFanStatus_007,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder8,StartStopStatus_008,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder8,Alarm_008,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder8,RoomTemp_008,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder8,TempAdjust_008,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder8,CompressorStatus_008,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder8,IndoorFanStatus_008,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder9,StartStopStatus_010,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder9,Alarm_010,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder9,RoomTemp_010,control:NumericPoint,""0.00 {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder9,TempAdjust_010,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder9,CompressorStatus_010,control:BooleanPoint,""false {down,stale}"","
"Point,BacnetNetwork,MstpTrunk1,DAIKIN ,,,Folder9,IndoorFanStatus_010,control:BooleanPoint,""false {down,stale}"","
"Device,BacnetNetwork,MstpTrunk2,UV3_RM03,2000:08,device:200008 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,DaTemp,control:NumericPoint,75.42 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,SpaceTemp,control:NumericPoint,73.37 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,SpaceHumidity,control:NumericPoint,36.71 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,SpaceCO2,control:NumericPoint,402.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,SpaceTempSP,control:NumericWritable,75.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Network,OaTemp,control:NumericWritable,58.51 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV3_RM03,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV4_RM04,2000:07,device:200007 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,DaTemp,control:NumericPoint,74.77 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,SpaceTemp,control:NumericPoint,72.10 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,SpaceHumidity,control:NumericPoint,31.16 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,SpaceCO2,control:NumericPoint,404.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Network,OaTemp,control:NumericWritable,58.54 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV4_RM04,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV2_RM02,2000:06,device:200006 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,DaTemp,control:NumericPoint,77.03 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,SpaceTemp,control:NumericPoint,72.25 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,SpaceHumidity,control:NumericPoint,27.51 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,SpaceCO2,control:NumericPoint,398.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Network,OaTemp,control:NumericWritable,58.54 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV2_RM02,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,2000:0f,device:200015 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,DaTemp,control:NumericPoint,74.24 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,SpaceTemp,control:NumericPoint,72.63 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,SpaceHumidity,control:NumericPoint,39.01 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,SpaceCO2,control:NumericPoint,407.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Network,OaTemp,control:NumericWritable,58.51 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,EF,EF9_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV5_RM05_EF9,,,EF,EF9_Sts,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Device,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,2000:0e,device:200014 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,DaTemp,control:NumericPoint,77.39 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,SpaceTemp,control:NumericPoint,74.96 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,SpaceHumidity,control:NumericPoint,36.40 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,SpaceCO2,control:NumericPoint,401.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Network,OaTemp,control:NumericWritable,58.51 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,EF,EF8_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV6_RM06_EF8,,,EF,EF8_Sts,control:BooleanPoint,false {unackedAlarm},"
"Device,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,2000:0d,device:200013 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,DaTemp,control:NumericPoint,77.97 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,SpaceTemp,control:NumericPoint,73.82 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,SpaceHumidity,control:NumericPoint,38.11 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,SpaceCO2,control:NumericPoint,409.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Network,OaTemp,control:NumericWritable,58.51 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
