"StationName,CliftonSchool_4"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,EF,EF6_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV8_RM08_EF6,,,EF,EF6_Sts,control:BooleanPoint,false {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,2000:0c,device:200012 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,DaTemp,control:NumericPoint,75.08 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,SpaceTemp,control:NumericPoint,72.47 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,SpaceHumidity,control:NumericPoint,33.75 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,SpaceCO2,control:NumericPoint,398.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Network,OaTemp,control:NumericWritable,58.56 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,EF,EF7_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV7_RM07_EF7,,,EF,EF7_Cmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,2000:03,device:200003 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,DaTemp,control:NumericPoint,""55.85 {down,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,SpaceTemp,control:NumericPoint,""70.14 {down,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,SpaceHumidity,control:NumericPoint,55.81 {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,SpaceCO2,control:NumericPoint,""530.00 {down,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,SupplyFanSts,control:BooleanPoint,""true {down,alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,CFSAlm,control:BooleanPoint,""false {down,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,GpsSts,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,HighAlmSp,kitControl:NumericSwitch,74.00 {ok} invalidInSwitch,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,Add,kitControl:Add,3.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,Subtract,kitControl:Subtract,nan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,LowAlmSp,kitControl:NumericSwitch,64.00 {ok} invalidInSwitch,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Inputs,DxCallForFan,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Outputs,SFHiSpdCmd,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Outputs,VRVEnable,control:BooleanWritable,true {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Outputs,SteamVlvSig,control:NumericWritable,""0.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Outputs,OaDmprCtrl,control:NumericWritable,""3.22 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Overrides,Ov_SpaceTemp,control:NumericWritable,""+inf {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Overrides,Ov_FanCmd,control:EnumWritable,""Auto {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,OccClgSP,control:NumericWritable,""72.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,UnoccClgSP,control:NumericWritable,""85.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,OccHtgSP,control:NumericWritable,""68.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,UnoccHtgSP,control:NumericWritable,""55.00 {fault,down,overridden} @ 8"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {down} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Setpoints,Heating_PID_minAo,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Network,Schedule,control:BooleanWritable,""true {fault,down} @ 16"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Network,OaTemp,control:NumericWritable,""75.40 {fault,down} @ 10"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Network,HWSEnable,control:BooleanWritable,""true {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Network,OSS,control:BooleanWritable,""false {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Network,OprModeShare,control:EnumPoint,""Cool {fault,down}"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Monitoring,EffOcc,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Monitoring,EffSysEnable,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Monitoring,EffSpaceSp,control:NumericPoint,71.00 {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Monitoring,EffHeatSP,control:NumericPoint,67.00 {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,Monitoring,EffCoolSP,control:NumericPoint,71.00 {down},"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,EF,EFanSpdSig,control:NumericWritable,50.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,EF,EFanSpdSP,control:NumericWritable,50.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,EF,EFanSts,control:BooleanPoint,""false {down,alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV14_Media_EF14,,,EF,EFanCmd,control:BooleanWritable,true {down} @ def,"
"Device,BacnetNetwork,MstpTrunk2,Steam_Boilers,2000:11,device:200017 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,OAT,control:NumericPoint,58.51 {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Oa_Humidity,control:NumericPoint,1.77 {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Boiler_RmTemp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Blr_1_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Blr_2_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Boiler1_Alm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Boiler2_Alm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,FeedWaterPump_1,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,FeedWaterPump_2,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,CRU1_Pump1_Status,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,CRU2_Pump2_Status,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,ExFan_Status,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Outputs,Boiler_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Outputs,ExFanCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,SetPoints,OATemp_Lo_Limit_SP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,SetPoints,ExFanSP,control:NumericWritable,76.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,SetPoints,Sys_Enable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitor,FeedWaterPump1_RunTime,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitor,FeedWaterPump2_RunTime,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitor,FeedWaterPump1_Reset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitor,FeedWaterPump2_Reset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitor,Steam_System_En,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitor,FeedWaterPump1_Reset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitor,FeedWaterPump2_Reset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Network,Web_Schedule,control:BooleanWritable,true {ok} @ 10,"
"Device,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,2000:02,device:200002 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,HighAlmSp,kitControl:NumericSwitch,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,Add,kitControl:Add,3.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,Subtract,kitControl:Subtract,- {null},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,LowAlmSp,kitControl:NumericSwitch,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,Not,kitControl:Not,- {null},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,GirlsBToilet_SpaceTemp,control:NumericPoint,72.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Inputs,BoysToilet_SpaceTemp,control:NumericPoint,73.17 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Outputs,Or,kitControl:Or,- {null},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Outputs,CUHCmd_BoysToilet,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Outputs,CUHCmd_GirlsToilet,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Outputs,GirlsToiletSteam_VlvCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Outputs,BoysToiletSteam_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Setpoints,Boys_ToiletOccZNTSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Setpoints,Girls_ToletOccZNTSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Setpoints,Winter_SummerMode,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Network,Schedule,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Network,SetReset,kitControl:BqlExprComponent,true,{ok}"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Network,AvgSpaceTemp,kitControl:Average,72.59 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,Monitoring,EF_SignalContrl_BoysToilet,control:NumericPoint,56.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,EF,EFCmd_GirlsToilet,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,EF,EFanSpdSP_BoysToilet,control:NumericWritable,56.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,EF,EFSts_GirlsToilet,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,CUH1_2_Basement,,,EF,EFSts_BoysToilet,control:BooleanPoint,true {ok},"
"Device,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,2000:0b,device:200011 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,HighAlmSp,kitControl:NumericSwitch,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,Add,kitControl:Add,3.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,Subtract,kitControl:Subtract,- {null},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,LowAlmSp,kitControl:NumericSwitch,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,Not,kitControl:Not,- {null},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,CH2_SpaceTemp,control:NumericPoint,70.69 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Inputs,CH1_SpaceTemp,control:NumericPoint,73.91 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Outputs,Or,kitControl:Or,- {null},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Outputs,CH1_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Outputs,CH2_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Outputs,CH2_Steam_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Outputs,CH1_Steam_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Setpoints,CH1OccZNTSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Setpoints,CH2OccZNTSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Setpoints,Winter_SummerMode,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Network,Average,kitControl:Average,72.30 {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,EF,EF_4_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,CH1_2_EF4_2nd_Floor,,,EF,EF4Sts,control:BooleanPoint,false {unackedAlarm},"
"Device,BacnetNetwork,MstpTrunk2,AC1_MainOffice,2000:05,device:200005 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,DaTemp,control:NumericPoint,68.33 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,SpaceTemp,control:NumericPoint,73.69 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,SpaceCo2,control:NumericPoint,532.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,FrzStat,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,Filter_Sts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Inputs,SteamVlvFdk,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Outputs,OaDmprCtrl,control:NumericWritable,30.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Outputs,Or,kitControl:Or,- {null},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Outputs,DxCmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Outputs,SFCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,OccClgSP,control:NumericWritable,74.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,OccHtgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,SpaceCO2_LowLimit,control:NumericWritable,750.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,SpaceCO2_Setpoint,control:NumericWritable,900.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,SpaceCO2_HighLimit,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Network,OaTemp,control:NumericWritable,58.56 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Monitoring,EffSpaceSp,control:NumericPoint,72.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,AC1_MainOffice,,,Monitoring,FreeCoolActive,control:BooleanPoint,false {stale},"
"Device,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,2000:09,device:200009 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,DaTemp,control:NumericPoint,75.46 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,SpaceTemp,control:NumericPoint,71.74 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,SpaceHumidity,control:NumericPoint,45.67 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,SpaceCO2,control:NumericPoint,430.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,FrzStat,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Outputs,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,MinDaTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Network,OaTemp,control:NumericWritable,58.56 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV10_RM10_FTR,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,2000:10,device:200016 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,DaTemp,control:NumericPoint,76.92 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,SpaceTemp,control:NumericPoint,73.61 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,SpaceHumidity,control:NumericPoint,35.06 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,SpaceCO2,control:NumericPoint,410.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,FrzStat,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,Subtract,kitControl:Subtract,57.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,LowAlmSp,kitControl:NumericSwitch,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Outputs,HWVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Outputs,FTR_VlvCmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,DaTempSP,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,MinDaTempSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,OccHtgSP,control:NumericWritable,68.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,UnoccHtgSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,FrzstatResetTimer,control:NumericWritable,120.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,FrzstatCountAlmSp,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,FrzstatAlmReset,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,MedSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Setpoints,Heating_PID_minAo,control:NumericWritable,0.00 {stale} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Network,OaTemp,control:NumericWritable,58.56 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Monitoring,EffSpaceSp,control:NumericPoint,68.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Monitoring,EffHeatSP,control:NumericPoint,60.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,Monitoring,FrzstatLatch,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,EF,EF_5_Cmd,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM12_FTR_EF5,,,EF,EF_5_Status,control:BooleanPoint,""false {alarm,unackedAlarm}"","
"Device,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,2000:14,device:200020 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,DaTemp,control:NumericPoint,""59.05 {fault,down,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,SpaceTemp,control:NumericPoint,""65.49 {fault,down,alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,SpaceHumidity,control:NumericPoint,68.30 {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,SpaceCO2,control:NumericPoint,""474.00 {down,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,SupplyFanSts,control:BooleanPoint,""true {down,alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,CFSAlm,control:BooleanPoint,false {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,GpsSts,control:BooleanPoint,false {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,HighAlmSp,kitControl:NumericSwitch,79.00 {ok} invalidInSwitch,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,Add,kitControl:Add,3.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,Subtract,kitControl:Subtract,nan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,LowAlmSp,kitControl:NumericSwitch,69.00 {ok} invalidInSwitch,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Inputs,DxCallForFan,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Outputs,VRVEnable,control:BooleanWritable,false {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Outputs,SteamVlvSig,control:NumericWritable,""0.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Outputs,OaDmprCtrl,control:NumericWritable,""1.84 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Overrides,Ov_SpaceTemp,control:NumericWritable,""+inf {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Overrides,Ov_FanCmd,control:EnumWritable,""Auto {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,MinDaTempSP,control:NumericWritable,65.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,OccClgSP,control:NumericWritable,""72.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,UnoccClgSP,control:NumericWritable,""85.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,OccHtgSP,control:NumericWritable,""68.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,UnoccHtgSP,control:NumericWritable,""65.00 {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,SpaceTempSP,control:NumericWritable,72.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {down} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,RandomStartDelay,control:NumericWritable,1.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,Oa_EconEnable_Stpt,control:NumericWritable,65.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,Heating_PID_tr,control:NumericWritable,20.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,Heating_PID_maxAo,control:NumericWritable,0.10 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Setpoints,Heating_PID_minAo,control:NumericWritable,""0.00 {down,stale} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Network,Schedule,control:BooleanWritable,""true {fault,down} @ 16"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Network,OaTemp,control:NumericWritable,""70.17 {fault,down} @ 10"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Network,HWSEnable,control:BooleanWritable,""true {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Network,OSS,control:BooleanWritable,""false {fault,down} @ def"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Network,OprModeShare,control:EnumPoint,""Heat {fault,down}"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Monitoring,EffOcc,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Monitoring,EffSysEnable,control:BooleanPoint,true {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Monitoring,EffSpaceSp,control:NumericPoint,72.00 {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Monitoring,EffHeatSP,control:NumericPoint,72.00 {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,Monitoring,EffCoolSP,control:NumericPoint,76.00 {down},"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,EF,EFanSpdSig,control:NumericWritable,50.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,EF,EFanSpdSP,control:NumericWritable,50.00 {down} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,EF,EFanSts,control:BooleanPoint,""true {down,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV15_ReadingRec_EF15,,,EF,EFanCmd,control:BooleanWritable,true {down} @ def,"
