"StationName,CliftonSchool_9"
"Type,Network,Trunk,Device,Address,DeviceType,PointFolder,PointName,PointType,Value,Status"
"Device,BacnetNetwork,MstpTrunk2,UV_RM100,2000:04,device:200004 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,DaTemp,control:NumericPoint,76.14 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,SpaceTemp,control:NumericPoint,75.18 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,SpaceHumidity,control:NumericPoint,32.60 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,SpaceCO2,control:NumericPoint,401.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,CFSAlm,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM100,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM101,2000:03,device:200003 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DaTemp,control:NumericPoint,79.40 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceTemp,control:NumericPoint,76.95 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceHumidity,control:NumericPoint,29.47 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceCO2,control:NumericPoint,411.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM101,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM102,2000:05,device:200005 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DaTemp,control:NumericPoint,79.42 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceTemp,control:NumericPoint,75.97 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceHumidity,control:NumericPoint,35.62 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceCO2,control:NumericPoint,434.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM102,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM103,2000:02,device:200002 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DaTemp,control:NumericPoint,81.49 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceTemp,control:NumericPoint,78.07 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceHumidity,control:NumericPoint,30.86 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceCO2,control:NumericPoint,510.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM103,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM104,2000:06,device:200006 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DaTemp,control:NumericPoint,68.73 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceTemp,control:NumericPoint,""69.65 {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceHumidity,control:NumericPoint,32.81 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceCO2,control:NumericPoint,394.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SupplyFanSts,control:BooleanPoint,true {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,HighAlmSp,kitControl:NumericSwitch,79.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,Add,kitControl:Add,79.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,Subtract,kitControl:Subtract,71.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,LowAlmSp,kitControl:NumericSwitch,71.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,Not,kitControl:Not,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,SFLowSpdCmd,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Outputs,Or,kitControl:Or,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,OprModeShare,control:EnumPoint,Heat {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffOcc,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffSysEnable,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffHeatSP,control:NumericPoint,74.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM104,,,Monitoring,EffCoolSP,control:NumericPoint,76.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,2000:07,device:200007 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,DaTemp,control:NumericPoint,71.93 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,SpaceTemp,control:NumericPoint,71.58 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,SpaceHumidity,control:NumericPoint,31.01 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,SpaceCO2,control:NumericPoint,401.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,CFSAlm,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM105_MediaCenter,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,2000:08,device:200008 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,DaTemp,control:NumericPoint,72.09 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,SpaceTemp,control:NumericPoint,72.02 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,SpaceHumidity,control:NumericPoint,29.76 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,SpaceCO2,control:NumericPoint,396.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM106_MediaCenter,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,Steam_Boilers,2000:0a,device:200010 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Blr_1_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Blr_2_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Boiler1_Alm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Boiler2_Alm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,EF_Sts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,OAT,control:NumericPoint,60.37 {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,AI_OARH,control:NumericPoint,5.81 {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Inputs,Steam_Pressure,control:NumericPoint,0.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Input_Ov,Boiler1_Alm_Ov,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Input_Ov,Blr1_Sts_Ov,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Input_Ov,Blr2_Sts_Ov,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Input_Ov,Boiler2_Alm_Ov,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Input_Ov,OAT_Ov,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,OneShot1,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,OneShot2,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,OneShot3,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,PowerUp_Dis_Dly,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,OA_Temp_Low_Res_SP,control:NumericWritable,20.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,OA_Temp_Hi_Res_SP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Stm_Hi_Press_SP,control:NumericWritable,5.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Stm_Low_Pres_SP,control:NumericWritable,2.50 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Blr_Fail_Dly,control:NumericWritable,300.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,OATemp_Lo_Limit_SP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Blr_Lead_Change_RunHrs_SP,control:NumericWritable,336.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,OATemp_Freeze_SP,control:NumericWritable,38.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,BV_Blr1_Rnhr_Reset,control:BooleanPoint,false {stale},"
