"StationName,CliftonSchool_9"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Stg_Min_On,control:NumericWritable,180.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Stg_Min_Off,control:NumericWritable,240.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Stg_Instg_On,control:NumericWritable,180.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Stg_Instg_Off,control:NumericWritable,240.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Stm_Press_Oper_SP,control:NumericPoint,2.50 {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,Blr1_2_lead_Change,control:EnumWritable,- {null} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Setpoints,BV_Sys_Enable,control:BooleanWritable,true {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Outputs,Boiler1_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Outputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Outputs,Exhaust_Cmd,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitoring,HW_System_En,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitoring,Blr_1_FailAlm,control:BooleanPoint,""true {alarm,unackedAlarm}"","
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitoring,Freezing_Mode,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitoring,Blr1_RntimeExdAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitoring,Blr_1_InHand_Alm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Monitoring,BolierLeadLagSts,control:EnumWritable,- {null} @ def,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Network,Web_Schedule,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Network,OATemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,Steam_Boilers,,,Network,Schedule,control:BooleanWritable,true {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,2000:0c,device:200012 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,DaTemp,control:NumericPoint,73.22 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,SpaceTemp,control:NumericPoint,71.94 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,SpaceHumidity,control:NumericPoint,31.82 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,SpaceCO2,control:NumericPoint,397.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,OccClgSP,control:NumericWritable,76.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,OccHtgSP,control:NumericWritable,72.00 {overridden} @ 8,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM107_Kindergarden,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM108,2000:0b,device:200011 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DaTemp,control:NumericPoint,77.43 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceTemp,control:NumericPoint,74.62 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceHumidity,control:NumericPoint,35.48 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceCO2,control:NumericPoint,408.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM108,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM109,2000:0f,device:200015 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,DaTemp,control:NumericPoint,77.73 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,SpaceTemp,control:NumericPoint,74.58 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,SpaceHumidity,control:NumericPoint,36.81 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,SpaceCO2,control:NumericPoint,409.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM109,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM110,2000:0e,device:200014 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,DaTemp,control:NumericPoint,77.22 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,SpaceTemp,control:NumericPoint,74.05 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,SpaceHumidity,control:NumericPoint,45.15 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,SpaceCO2,control:NumericPoint,424.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM110,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Device,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,2000:0d,device:200013 config,,,,,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,DaTemp,control:NumericPoint,72.55 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,SpaceTemp,control:NumericPoint,70.83 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,SpaceHumidity,control:NumericPoint,35.43 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,SpaceCO2,control:NumericPoint,396.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,GpsSts,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk2,UV_RM111_EF11,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,3000:03,device:300003 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,DaTemp,control:NumericPoint,80.26 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,SpaceTemp,control:NumericPoint,77.13 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,SpaceHumidity,control:NumericPoint,31.82 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,SpaceCO2,control:NumericPoint,414.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,CFSAlm,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM200_EF3,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,3000:02,device:300002 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,DaTemp,control:NumericPoint,83.81 {unackedAlarm} alarmInhibit,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,SpaceTemp,control:NumericPoint,79.05 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,SpaceHumidity,control:NumericPoint,31.26 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,SpaceCO2,control:NumericPoint,416.00 {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,SupplyFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,CFSAlm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,GpsSts,control:BooleanPoint,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,HighAlmSp,kitControl:NumericSwitch,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,Add,kitControl:Add,88.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,Subtract,kitControl:Subtract,62.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,SpaceTempAlmEnabOfst,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,SpaceTempAlmDsblDb,control:NumericWritable,2.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,LowAlmSp,kitControl:NumericSwitch,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,Not,kitControl:Not,true {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,DaTempHiAlmSp,control:NumericWritable,100.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,DaTempLoAlmSp,control:NumericWritable,45.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,DaTempAlmDsblDb,control:NumericWritable,3.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Inputs,DxCallForFan,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Outputs,SFLowSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Outputs,SFMedSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Outputs,SFHiSpdCmd,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Outputs,VRVEnable,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Outputs,SteamVlvSig,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Outputs,OaDmprCtrl,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Outputs,Or,kitControl:Or,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Overrides,Ov_SpaceTemp,control:NumericWritable,+inf {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Overrides,Ov_FanCmd,control:EnumWritable,Auto {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,DaTempSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,MinDaTempSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,CO2LowLvlSP,control:NumericWritable,400.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,CO2HiLvlSP,control:NumericWritable,1000.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,OccClgSP,control:NumericWritable,72.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,UnoccClgSP,control:NumericWritable,85.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,OccHtgSP,control:NumericWritable,70.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,UnoccHtgSP,control:NumericWritable,65.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,OaClgEnableSP,control:NumericWritable,55.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,OaHtgEnableSP,control:NumericWritable,60.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,SpaceTempSP,control:NumericWritable,nan {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,EconMinPosSP,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,NormalOprFanSpdSp,control:EnumWritable,LoSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,VRVOprFanSpdSp,control:EnumWritable,HiSpd {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,FrzstatLatchReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,FilterRuntimeRst,control:BooleanWritable,false {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,FilterRuntimeReset_OS,kitControl:OneShot,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,AllowEconOpr,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Setpoints,RandomStartDelay,control:NumericWritable,0.00 {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Network,Schedule,control:BooleanWritable,false {ok} @ 16,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Network,OaTemp,control:NumericWritable,60.37 {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Network,HWSEnable,control:BooleanWritable,true {ok} @ 10,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Network,TextBlock,baja:WsTextBlock,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Network,OSS,control:BooleanWritable,false {ok} @ def,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Network,SetReset,kitControl:BqlExprComponent,false,{ok}"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Network,OprModeShare,control:EnumPoint,Fan {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Network,OptStartStop,vykonPro:OptStartStop,N/A,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Monitoring,EffOcc,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Monitoring,EffSysEnable,control:BooleanPoint,false {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Monitoring,EffSpaceSp,control:NumericPoint,0.00 {stale},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Monitoring,FilterMaintenanceAlarm,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Monitoring,EffHeatSP,control:NumericPoint,65.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,Monitoring,EffCoolSP,control:NumericPoint,85.00 {ok},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,EF,EFanSts,control:BooleanPoint,false {unackedAlarm},"
"Point,BacnetNetwork,MstpTrunk3,UV_RM201_EF2,,,EF,EFanCmd,control:BooleanWritable,false {ok} @ def,"
"Device,BacnetNetwork,MstpTrunk3,UV_RM202_EF4,3000:04,device:300004 config,,,,,"
"Point,BacnetNetwork,MstpTrunk3,UV_RM202_EF4,,,Inputs,DaTemp,control:NumericPoint,69.32 {unackedAlarm} alarmInhibit,"
