# BACnet System Analysis Report - CliftonSchool_4

Generated: 2025-05-21 09:02:27

## System Overview

- **Jace**: CliftonSchool_4
- **Total Devices**: 16
- **Total Points**: 931

## Status Summary

| Status | Count | Percentage |
|--------|-------|------------|
| ok | 276 | 29.6% |
| stale | 3 | 0.3% |
| down | 97 | 10.4% |
| other | 555 | 59.6% |

## Trunk Analysis

### Trunk: MstpTrunk1

- **Devices**: 1
- **Points**: 61

#### Device Breakdown

| Device | Points | Point Types | Status |
|--------|--------|-------------|--------|
| DAIKIN | 61 | BooleanPoint: 40, NumericPoint: 10, NumericWritable: 10 | down: 61 (100.0%) |

### Trunk: MstpTrunk2

- **Devices**: 15
- **Points**: 870

#### Device Breakdown

| Device | Points | Point Types | Status |
|--------|--------|-------------|--------|
| AC1_MainOffice | 55 | NumericPoint: 7, BooleanPoint: 7, NumericSwitch: 2 | other: 37 (67.3%), ok: 16 (29.1%), stale: 2 (3.6%) |
| CH1_2_EF4_2nd_Floor | 29 | NumericSwitch: 2, Add: 1, Subtract: 1 | ok: 10 (34.5%), other: 19 (65.5%) |
| CUH1_2_Basement | 32 | NumericSwitch: 2, Add: 1, Subtract: 1 | ok: 13 (40.6%), other: 19 (59.4%) |
| Steam_Boilers | 25 | NumericPoint: 5, BooleanPoint: 11, BooleanWritable: 5 | ok: 17 (68.0%), stale: 1 (4.0%), other: 7 (28.0%) |
| UV10_RM10_FTR | 70 | NumericPoint: 7, BooleanPoint: 12, NumericSwitch: 2 | other: 45 (64.3%), ok: 25 (35.7%) |
| UV14_Media_EF14 | 68 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | down: 19 (27.9%), other: 42 (61.8%), ok: 7 (10.3%) |
| UV15_ReadingRec_EF15 | 68 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 44 (64.7%), down: 17 (25.0%), ok: 7 (10.3%) |
| UV2_RM02 | 64 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 42 (65.6%), ok: 22 (34.4%) |
| UV3_RM03 | 62 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 40 (64.5%), ok: 22 (35.5%) |
| UV4_RM04 | 63 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 41 (65.1%), ok: 22 (34.9%) |
| UV5_RM05_EF9 | 65 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 43 (66.2%), ok: 22 (33.8%) |
| UV6_RM06_EF8 | 66 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 44 (66.7%), ok: 22 (33.3%) |
| UV7_RM07_EF7 | 65 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 42 (64.6%), ok: 23 (35.4%) |
| UV8_RM08_EF6 | 66 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 43 (65.2%), ok: 23 (34.8%) |
| UV_RM12_FTR_EF5 | 72 | NumericPoint: 7, BooleanPoint: 13, NumericSwitch: 2 | other: 47 (65.3%), ok: 25 (34.7%) |

