# BACnet System Analysis Report - CliftonSchool_9

Generated: 2025-05-21 09:02:28

## System Overview

- **Jace**: CliftonSchool_9
- **Total Devices**: 26
- **Total Points**: 1569

## Status Summary

| Status | Count | Percentage |
|--------|-------|------------|
| ok | 533 | 34.0% |
| stale | 25 | 1.6% |
| down | 44 | 2.8% |
| other | 967 | 61.6% |

## Trunk Analysis

### Trunk: MstpTrunk2

- **Devices**: 13
- **Points**: 767

#### Device Breakdown

| Device | Points | Point Types | Status |
|--------|--------|-------------|--------|
| Steam_Boilers | 45 | BooleanPoint: 11, NumericPoint: 4, EnumWritable: 6 | ok: 16 (35.6%), other: 28 (62.2%), stale: 1 (2.2%) |
| UV_RM100 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 39 (65.0%), ok: 20 (33.3%), stale: 1 (1.7%) |
| UV_RM101 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 38 (63.3%), ok: 21 (35.0%), stale: 1 (1.7%) |
| UV_RM102 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 38 (63.3%), ok: 21 (35.0%), stale: 1 (1.7%) |
| UV_RM103 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 38 (63.3%), ok: 21 (35.0%), stale: 1 (1.7%) |
| UV_RM104 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 39 (65.0%), ok: 20 (33.3%), stale: 1 (1.7%) |
| UV_RM105_MediaCenter | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 39 (65.0%), ok: 20 (33.3%), stale: 1 (1.7%) |
| UV_RM106_MediaCenter | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 37 (61.7%), ok: 22 (36.7%), stale: 1 (1.7%) |
| UV_RM107_Kindergarden | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 37 (61.7%), ok: 22 (36.7%), stale: 1 (1.7%) |
| UV_RM108 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 38 (63.3%), ok: 21 (35.0%), stale: 1 (1.7%) |
| UV_RM109 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 37 (61.7%), ok: 22 (36.7%), stale: 1 (1.7%) |
| UV_RM110 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 37 (61.7%), ok: 22 (36.7%), stale: 1 (1.7%) |
| UV_RM111_EF11 | 62 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 40 (64.5%), ok: 21 (33.9%), stale: 1 (1.6%) |

### Trunk: MstpTrunk3

- **Devices**: 13
- **Points**: 802

#### Device Breakdown

| Device | Points | Point Types | Status |
|--------|--------|-------------|--------|
| UV_RM200_EF3 | 62 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 40 (64.5%), ok: 21 (33.9%), stale: 1 (1.6%) |
| UV_RM201_EF2 | 62 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 41 (66.1%), ok: 20 (32.3%), stale: 1 (1.6%) |
| UV_RM202_EF4 | 62 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 40 (64.5%), ok: 21 (33.9%), stale: 1 (1.6%) |
| UV_RM203_EF5 | 62 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 41 (66.1%), ok: 20 (32.3%), stale: 1 (1.6%) |
| UV_RM204 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | down: 44 (73.3%), other: 9 (15.0%), ok: 7 (11.7%) |
| UV_RM205_EF13_14 | 64 | NumericPoint: 7, BooleanPoint: 12, NumericSwitch: 2 | other: 41 (64.1%), ok: 22 (34.4%), stale: 1 (1.6%) |
| UV_RM206 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 37 (61.7%), ok: 22 (36.7%), stale: 1 (1.7%) |
| UV_RM207_EF6_9 | 64 | NumericPoint: 7, BooleanPoint: 12, NumericSwitch: 2 | other: 41 (64.1%), ok: 22 (34.4%), stale: 1 (1.6%) |
| UV_RM208_EF7 | 62 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 39 (62.9%), ok: 22 (35.5%), stale: 1 (1.6%) |
| UV_RM209_EF8 | 62 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 39 (62.9%), ok: 22 (35.5%), stale: 1 (1.6%) |
| UV_RM210_EF10 | 62 | NumericPoint: 7, BooleanPoint: 11, NumericSwitch: 2 | other: 39 (62.9%), ok: 22 (35.5%), stale: 1 (1.6%) |
| UV_RM211 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 38 (63.3%), ok: 21 (35.0%), stale: 1 (1.7%) |
| UV_RM212 | 60 | NumericPoint: 7, BooleanPoint: 10, NumericSwitch: 2 | other: 37 (61.7%), ok: 22 (36.7%), stale: 1 (1.7%) |

